<!--
  generated-by: tools/pdf2md/convert.py
  pymupdf: 1.27.1
  source: SDS13781 Z-Wave Application Command Class Specification.pdf
  section: "4.113 Thermostat Setpoint Command Class, version 1-2"
  pages: 607-612
-->
# 4.113 Thermostat Setpoint Command Class, version 1-2

The Thermostat Setpoint Command Class is used to configure setpoints for the modes supported by a thermostat.

## 4.113.1 Interoperability Considerations

It has been found that early implementations of this Command Class specification apply two non- interoperable interpretations of the bit mask advertising the support for specific Setpoint Types.

As a consequence, one may find thermostat products and controller products in the marketplace which [implement either of the two bit mask interpretations found in Table 142. The notation x.y indicates Bit](04.114-thermostat-setpoint-command-class-version-3.md#41142-interoperability-considerations) Mask byte x, bit y.

Implementations of Thermostat Setpoint Command Class, version 1-2 MUST comply with Interpretation A.

## 4.113.2 Thermostat Setpoint Set Command

This command is used to specify the target value for the specified Setpoint Type at a supporting node.

A supporting node MUST support the same format of Precision, Scale and Size fields values as it sends in the Thermostat Setpoint Supported Report Command.

| 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT (0x43) _ _ _ |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SET (0x01) _ _ |  |  |  |  |  |  |  |
| Reserved |  |  |  | Setpoint Type |  |  |  |
| Precision |  |  | Scale |  | Size |  |  |
| Value 1 |  |  |  |  |  |  |  |
| .. |  |  |  |  |  |  |  |
| Value N |  |  |  |  |  |  |  |

Reserved

This field MUST be set to 0 by a sending node and MUST be ignored by a receiving node.

Setpoint Type (4 bits)

This field is used to specify the setpoint to be set at the receiving node . [The value MUST comply with Table 143.](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command)

If a non-supported setpoint type is specified, a receiving node MUST ignore the command.

Precision (3 bits)

This field is used to indicate how many decimal places are included in the Value field. For example, the Value field set to 1025 with the Precision field set to 2 MUST be interpreted as 10.25.

Scale (2 bits)

This field is used to specify what temperature scale is used for the setpoint value. [The field MUST be encoded according to Table 144.](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command)

Size (3 bits)

This field is used to indicate the length in bytes of the Value field. This field MUST be set to 1, 2 or 4.

Value (N bytes)

This field is used to advertise the actual setpoint value to be set at the receiving node. The length of this field MUST be according to the Size field value.

The first byte MUST be the most significant byte.

[This field MUST be encoded using signed representation and comply with Table 10, Signed field encoding (two’s complement representation).](../03-command-class-overview/03.07-common-fields-and-encoding.md#375-signed-encoding)

## 4.113.3 Thermostat Setpoint Get Command

This command is used to request the target value for a given setpoint type that is currently configured at a supporting node.

The Thermostat Setpoint Report Command MUST be returned in response to this command.

This command MUST NOT be issued via multicast addressing.

A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

| 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT (0x43) _ _ _ |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT GET (0x02) _ _ |  |  |  |  |  |  |  |
| Reserved |  |  |  | Setpoint Type |  |  |  |

Reserved

This field MUST be set to 0 by a sending node and MUST be ignored by a receiving node.

Setpoint Type (4 bits)

This field is used to specify which setpoint is requested. [The value MUST comply with Table 143.](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command)

A supporting node receving a supported Setpoint Type value MUST be return the same value in the Thermostat Setpoint Report Command.

A supporting node receiving a non-supported Setpoint Type value MUST return the value 0x00 (N/A) in the Thermostat Setpoint Report Command.

## 4.113.4 Thermostat Setpoint Report Command

This command is used to advertise the target value for a given setpoint type that is currently configured at the sending node.

| 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT (0x43) _ _ _ |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT REPORT (0x03) _ _ |  |  |  |  |  |  |  |
| Reserved |  |  |  | Setpoint Type |  |  |  |
| Precision |  |  | Scale |  | Size |  |  |
| Value 1 |  |  |  |  |  |  |  |
| .. |  |  |  |  |  |  |  |
| Value N |  |  |  |  |  |  |  |

Reserved

This field MUST be set to 0 by a sending node and MUST be ignored by a receiving node.

Setpoint Type (4 bits)

This field is used to advertise the setpoint advertised by the sending node. [The value MUST comply with Table 143.](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command)

If this field is set to 0x00 (N/A), it is RECOMMENDED to set the Size field to 1 and the Value field to 0.

Precision (3 bits)

This field is used to indicate how many decimal places are included in the Value field. For example, the Value field set to 1025 with the Precision field set to 2 MUST be interpreted as 10.25.

Scale (2 bits)

This field is used to specify what temperature scale is used for the setpoint value. [The field MUST be encoded according to Table 144.](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command)

Size (3 bits)

This field is used to indicate the length in bytes of the Value field. This field MUST be set to 1, 2 or 4. Value (N bytes)

This field is used to advertise the actual setpoint value set at the sending node.

The length of this field MUST be according to the Size field value.

The first byte MUST be the most significant byte.

[This field MUST be encoded using signed representation and comply with Table 10, Signed field encoding (two’s complement representation).](../03-command-class-overview/03.07-common-fields-and-encoding.md#375-signed-encoding)

## 4.113.5 Thermostat Setpoint Supported Get Command

This command is used to query the supported setpoint types.

The Thermostat Setpoint Supported Report Command MUST be returned in response to this command.

This command MUST NOT be issued via multicast addressing. A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

| 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT (0x43) _ _ _ |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SUPPORTED GET (0x04) _ _ _ |  |  |  |  |  |  |  |

## 4.113.6 Thermostat Setpoint Supported Report Command

This command is used to advertise the supported setpoint types. [This command is known to cause interoperability issues. Refer to section 4.113.1.](04.113-thermostat-setpoint-command-class-version-1-2.md#41131-interoperability-considerations)

| 7 | 6 | 5 | 4 | 3 | 2 | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT (0x43) _ _ _ |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SUPPORTED REPORT (0x05) _ _ _ |  |  |  |  |  |  |  |
| Bit Mask 1 |  |  |  |  |  |  |  |
| … |  |  |  |  |  |  |  |
| Bit Mask N |  |  |  |  |  |  |  |

Bit Mask (N bytes)

This field advertises the supported Setpoint Types at the sending node.

A supporting node MUST support at least one setpoint type. Setpoint types and their minimum [required version are described in Table 143. A node MUST NOT support a setpoint type associated to a](04.114-thermostat-setpoint-command-class-version-3.md#41143-thermostat-setpoint-set-command) newer version than the version it supports.

[This field MUST be encoded according to Table 142, interpretation A:](04.114-thermostat-setpoint-command-class-version-3.md#41142-interoperability-considerations)

 Bit 0 in Bit Mask 1 represents Mode = 0x00 (Off).  Bit 1 in Bit Mask 1 represents Mode = 0x01 (Heat).  Bit 2 in Bit Mask 1 represents Mode = 0x02 (Cooling).  Bit 3 in Bit Mask 1 represents Mode = 0x07 (Furnace).  …

If a Setpoint Type is supported, the corresponding bit MUST be set to ‘1’.

If a Setpoint Type is not supported, the corresponding bit MUST be set to ‘0’.

This length of this field MUST be set to the minimum amount of bytes which allows advertising all supported Setpoint Types.
