<!--
  generated-by: tools/pdf2md/convert.py
  pymupdf: 1.27.1
  source: SDS13781-4 Z-Wave Application Command Class Specification.pdf
  section: "4.101 Thermostat Setpoint Command Class, version 1-2"
  pages: 553-557
-->
# 4.101 Thermostat Setpoint Command Class, version 1-2

The Thermostat Setpoint Command Class is used for setpoint handling. Version 2 extends the available number of setpoint types.

## 4.101.1 Interoperability Considerations

It has been found that early implementations of this Command Class specification apply two non- interoperable interpretations of the bit mask advertising the support for specific Setpoint Types.

As a consequence, one may find thermostat products and controller products in the marketplace which [implement either of the two bit mask interpretations found in Table 135. The notation x.y indicates Bit](04.102-thermostat-setpoint-command-class-version-3.md#41021-interoperability-considerations) Mask byte x, bit y.

Implementations of Thermostat Setpoint Command Class, version 1-2 SHOULD comply with Interpretation A.

It is RECOMMENDED that a controlling node determines supported Setpoint Types by sending one Thermostat Setpoint Get Command at a time while incrementing the requested Setpoint Type. If the same Setpoint Type is advertised in the resulting Thermostat Setpoint Report Command, the controlling node MAY conclude that the actual Setpoint Type is supported. If the Setpoint Type 0x00 (type N/A) is advertised in the resulting Thermostat Setpoint Report Command, the controlling node MUST conclude that the actual Setpoint Type is not supported.

## 4.101.2 Thermostat Setpoint Set Command

This command is used to specify the target value for the specified Setpoint Type.

It is RECOMMENDED that all combinations of precision, scale and size parameters are supported. The Thermostat Setpoint Set command MUST support the same format of precision, scale and size parameters as can be returned in the Thermostat Setpoint Report command.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SET _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Reserved |  |  |  |  |  |  |  |  |  |  |  | Setpoint Type |  |  |  |  |  |  |  |  |  |  |  |
| Precision |  |  |  |  |  |  |  |  | Scale |  |  |  |  |  | Size |  |  |  |  |  |  |  |  |
| Value 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| .. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Value N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

Reserved

This field MUST be set to 0 by a sending node and MUST be ignored by a receiving node.

Setpoint Type (4 bits)

[This field specifies the Setpoint to be set in the thermostat. The value MUST comply with Table 136.](04.102-thermostat-setpoint-command-class-version-3.md#41022-thermostat-setpoint-set-command) Precision (3 bits)

This field specifies the precision of the setpoint value. The value MUST indicate the number of decimals. As an example, the decimal value 1025 with precision 2 must be interpreted as 10.25.

Scale (2 bits)

[This field specifies the temperature scale used. The field MUST be encoded according to Table 137..](04.102-thermostat-setpoint-command-class-version-3.md#41022-thermostat-setpoint-set-command)

Size (3 bits)

This field specifies the number of bytes used for the Value field. The value of this field MUST comply [with Table 138.](04.102-thermostat-setpoint-command-class-version-3.md#41022-thermostat-setpoint-set-command)

Value (N bytes)

This field carries the actual setpoint value. The size of the field MUST comply with the size advertised by the Size field.

[The field MUST carry a signed value. The binary encoding of the signed value MUST comply with Table 10. The field Value 1 MUST be the most significant byte.](../03-command-class-overview/03.07-common-fields-and-encoding.md#375-signed-encoding)

## 4.101.3 Thermostat Setpoint Get Command

This command is used to query the value of a specified setpoint type.

The Thermostat Setpoint Report Command MUST be returned in response to this command.

This command MUST NOT be issued via multicast addressing. A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT GET _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Reserved |  |  |  |  |  |  |  |  |  |  |  | Setpoint Type |  |  |  |  |  |  |  |  |  |  |  |

Reserved

This field MUST be set to 0 by a sending node and MUST be ignored by a receiving node.

Setpoint Type (4 bits)

Refer to description under the Thermostat Setpoint Set Command.

If a request for a supported Setpoint Type value is received, the same value MUST be returned in the Thermostat Setpoint Report Command.

If a request for a unsupported Setpoint Type value is received, the value 0x00 (N/A) MUST be returned in the Thermostat Setpoint Report Command.

## 4.101.4 Thermostat Setpoint Report Command

This command is used to advertise the value a setpoint type.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT REPORT _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Reserved |  |  |  |  |  |  |  |  |  |  |  | Setpoint Type |  |  |  |  |  |  |  |  |
| Precision |  |  |  |  |  |  |  |  | Scale |  |  |  |  |  | Size |  |  |  |  |  |
| Value 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| .. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Value N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

Refer to Thermostat Setpoint Set command for fields not described below.

Setpoint Type (4 bits)

This field specifies the actual Setpoint advertised by the sending node. The value MUST comply with [Table 136.](04.102-thermostat-setpoint-command-class-version-3.md#41022-thermostat-setpoint-set-command)

If this field is set to 0x00 (N/A), it is RECOMMENDED to set the Size field to 1 and the Value field to 0.

## 4.101.5 Thermostat Setpoint Supported Get Command

This command is used to query the supported setpoint types.

The Thermostat Setpoint Supported Report Command MUST be returned in response to this command.

[This command is known to cause interoperability issues. Refer to section 4.101.1.](04.101-thermostat-setpoint-command-class-version-1-2.md#41011-interoperability-considerations)

A controlling device SHOULD NOT rely on the information returned in the Thermostat Setpoint Supported Report Command.

This command MUST NOT be issued via multicast addressing. A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 | 0 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SUPPORTED GET _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

## 4.101.6 Thermostat Setpoint Supported Report Command

This command is used to advertise the supported setpoint types.

[This command is known to cause interoperability issues. Refer to section 4.101.1.](04.101-thermostat-setpoint-command-class-version-1-2.md#41011-interoperability-considerations)

A controlling device SHOULD NOT rely on the information returned in the Thermostat Setpoint Supported Report Command.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT SETPOINT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT SETPOINT SUPPORTED REPORT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| … |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

Bit Mask (N bytes)

[The Bit Mask field advertises the supported Setpoint Types. Refer to section 4.101.1 for details on the](04.101-thermostat-setpoint-command-class-version-1-2.md#41011-interoperability-considerations) encoding of the Bit Mask field.

If the Setpoint Type is supported the corresponding bit MUST be set to 1. If the Setpoint Type is not supported the corresponding bit MUST be set to 0.

A node SHOULD send only the Bit Mask fields from 1 and up to the one indicating the last supported Setpoint Type.

The number of Bit Mask fields MUST be determined from the length field of the frame.
