<!--
  generated-by: tools/pdf2md/convert.py
  pymupdf: 1.27.1
  source: SDS13781-4 Z-Wave Application Command Class Specification.pdf
  section: "4.97 Thermostat Mode Command Class, version 3"
  pages: 538-544
-->
# 4.97 Thermostat Mode Command Class, version 3

The Thermostat Mode Command Class is an extension to support control and status monitoring functions of air-conditioning devices in order to achieve a global framework that covers the majority of generic functions implemented by world-wide air-conditioning manufacturer. The new features comprises of:

 FULL POWER thermostat mode

 MANUFACTURER SPECIFIC mode allowed under defined rules

NOTE: A device supporting the Thermostat Mode Command Class cannot support AUTO and AUTO CHANGEOVER mode simultaneously. Devices controlling a device supporting the Thermostat Mode Command Class MUST be able to control both modes to ensure interoperability.

## 4.97.1 Thermostat Mode Set Command

The Thermostat Mode Set Command is used to set the desired mode in the thermostat device.

The controlling device SHOULD interview the thermostat device for supported modes to avoid setting an unsupported thermostat mode.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE SET _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| No of Manufacturer Data fields |  |  |  |  |  |  |  |  | Mode |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Manufacturer Data 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| … |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Manufacturer Data N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

No of Manufacturer Data fields (3 bits)

To indicate 0-7 bytes of appended Manufacturer Data. This field is only used when setting a MANUFACTURER SPECIFIC mode (Mode = 0x1F). If not setting the MANUFACTURER SPECIFIC mode this field MUST be set to 0. Mode (5 bits)

If the Thermostat Mode Set command specifies a non-supported mode, the receiving node MUST ignore the command.

MANUFACTURER SPECIFIC (proprietary) mode MUST NOT be implemented unless the following conditions are fulfilled:

 The device MUST support minimum two Z-Wave specified thermostat modes e.g. HEAT and COOL and MAY use MANUFACTURER SPECIFIC mode for vendor specific thermostat modes.  If the MANUFACTURER SPECIFIC mode can in whole or in part be supported by a Z-Wave specified thermostat mode, the device MUST include support of the Z-Wave specified thermostat mode. For instance if the device manufacturer desires MANUFACTURER SPECIFIC mode to set the thermostat into energy saving heating mode, the Z-Wave specified thermostat mode: ENERGY HEAT, MUST be used instead.  The MANUFACTURER SPECIFIC mode and all of its associated Manufacturer Data fields MUST be described in the product manual.

Table 131, Thermostat Mode Set version 3::Mode encoding

| Mode (5 bits) |  | Description |  | CC |  |
| --- | --- | --- | --- | --- | --- |
|  |  |  |  | Version |  |
| 0x00 | OFF | System is OFF. | 1 |  |  |
| 0x01 | HEAT | Continuous heating only. | 1 |  |  |
| 0x02 | COOL | Continuous cooling only. | 1 |  |  |
| 0x03 | AUTO | The system will automatically switch between heating and cooling when the temperature exceeds the HEAT and COOL set point types. | 1 |  |  |
| 0x04 | AUXILIARY | Auxiliary/Emergency Heat. A heat pump (especially air exchange types) is not efficient when the outside temperature is below 35 degrees Fahrenheit (~0 degrees centigrade). Thus, the thermostat may be put into auxiliary heat mode simply to use a more efficient secondary heat source when there are no failures of the compressor or heat pump unit itself. | 1 |  |  |
| 0x05 | RESUME (ON) | The system MUST resume to last active mode. The Thermostat Mode Report command MUST NOT advertise this Mode identifier. | 1 |  |  |
| 0x06 | FAN | Fan only - cycle fan to circulate air. | 1 |  |  |
| 0x07 | FURNACE | Cycle fan to circulate air - heating or cooling will be activated according to the FURNACE set point. | 1 |  |  |
| 0x08 | DRY | Dehumidification - The system will cycle cooling in relation to the room and the DRY set point temperature in order to remove moisture from ambient. | 1 |  |  |
| 0x09 | MOIST | Humidification - Moist Air, heating or cooling will be activated according to the MOIST set point. | 1 |  |  |
| 0x0A | AUTO CHANGEOVER | Auto Changeover - heating or cooling will be activated according to the AUTO CHANGEOVER set point. | 1 |  |  |

| Mode (5 bits) |  | Description |  | CC |  |
| --- | --- | --- | --- | --- | --- |
|  |  |  |  | Version |  |
| 0x0B | ENERGY HEAT | Energy Saving Heating (usually lower than normal set point) - heating will be activated according to the ENERGY HEAT set point. | 2 |  |  |
| 0x0C | ENERGY COOL | Energy Saving Cooling (usually higher than normal set point) - cooling will be activated according to the ENERGY COOL set point. | 2 |  |  |
| 0x0D | AWAY | Away mode, e.g. preventing water from freezing in forced water systems - heating or cooling will be activated when temperature exceeds the AWAY HEAT and/or AWAY COOL set points. | 2 |  |  |
| 0x0E | Reserved | Reserved for future use. | 3 |  |  |
| 0x0F | FULL POWER | SPEED UP / FULL POWER heating or cooling mode will be activated when temperature exceeds FULL POWER set point. | 3 |  |  |
| 0x10 - 0x1E | Reserved | Reserved for future use. | 3 |  |  |
| 0x1F | MANUFACTURER SPECIFIC | Reserved for vendor specific thermostat mode | 3 |  |  |

All other values are reserved and MUST NOT be used by a sending node. Reserved values MUST be ignored by a receiving node.

## 4.97.2 Thermostat Mode Get Command

This ommand is used to request the current mode from the device.

The Thermostat Mode Report Command MUST be returned in response to this command.

This command MUST NOT be issued via multicast addressing. A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE GET _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

## 4.97.3 Thermostat Mode Report Command

This command is used to report the current mode of the device.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE REPORT _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| No of Manufacturer Data fields |  |  |  |  |  |  |  |  |  | Mode |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Manufacturer Data 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| … |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Manufacturer Data N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

Refer to Thermostat Mode Set command for field description.

## 4.97.4 Thermostat Mode Supported Get Command

This command is used to request the supported modes.

The Thermostat Mode Supported Report Command MUST be returned in response to this command.

This command MUST NOT be issued via multicast addressing. A receiving node MUST NOT return a response if this command is received via multicast addressing. The Z-Wave Multicast frame, the broadcast NodeID and the Multi Channel multi-End Point destination are all considered multicast addressing methods.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE SUPPORTED GET _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

## 4.97.5 Thermostat Mode Supported Report Command

This command is used to report the supported thermostat modes from the device.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE SUPPORTED REPORT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| … |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask N |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

Bit Mask (N bytes)

The Bit Mask fields describe the supported modes by the device (see Thermostat Mode Set command). MANUFACTURER SPECIFIC thermostat mode cannot be listed in this command.

 Bit 0 in Bit Mask 1 field indicates support for mode = 0 (OFF)  Bit 1 in Bit Mask 1 field indicates support for mode = 1 (HEAT)  Bit 2 in Bit Mask 1 field indicates support for mode = 2 (COOL)  …

The mode is supported if the bit is 1 and the opposite if 0. It is only necessary to send the Bit Mask fields from 1 and up to the one indicating the last supported mode. The number of Bit Mask fields transmitted MUST be determined from the length field in the frame. Example:

To indicate the thermostat device supports OFF, HEAT, COOL, AUTO and DRY, the Thermostat Mode Supported Report command MUST be structured as illustrated below.

|  | 7 |  |  | 6 |  |  | 5 |  |  | 4 |  |  | 3 |  |  | 2 |  |  | 1 |  |  | 0 |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| Command Class = COMMAND CLASS THERMOSTAT MODE _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Command = THERMOSTAT MODE SUPPORTED REPORT _ _ _ |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask 1 0 0 0 0 1 1 1 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bit Mask 2 0 0 0 0 0 0 0 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

![figure p543](assets/img-2f5fb50cdf.png)

![figure p543](assets/img-2f5fb50cdf.png)

![figure p543](assets/img-2f5fb50cdf.png)

![figure p543](assets/img-2f5fb50cdf.png)

| 0 | 0 | 0 | 0 | 1 | 1 | 1 | 1 |
| --- | --- | --- | --- | --- | --- | --- | --- |

![figure p543](assets/img-2f5fb50cdf.png)

| 0 | 0 | 0 | 0 | 0 | 0 | 0 | 1 |
| --- | --- | --- | --- | --- | --- | --- | --- |
